Pika Project Major Components (1500Vdc System) (furnished by others)
PV Racking System Reference Information
Gamechange Fixed Tilt Racking System

PV Module Reference Information 
Adani Mono Perc 72 cell module 

Inverters 
Chint Power Systems 1500v/600v String inverters
(16) 125KW 
(2) 100 KW

Interconnection Gear
LV Switch Gear for AC collection (1)
12.47 x 600v 2500kVA Transformer (1)
MV Metering Switch Gear and Utility “meetme” cabinet (1)


Data Acquisition System (DAS) (Met Stations) 
Data Acquisition System, and Meteorological Stations, Also Energy (or equal) with Dataloggers, Cell Modem and weather station. Weather station to include POA Pyranometer, GHI, temp sensors and wind speed/direction. DAS will communicate with major project components and Transformer for a fully monitored system. (See Attachment U) DAS Components and Weather Station Shall Be Furnished others and Installed by Subcontractor (Conduit and Raceways for DAS and Weather Station shall be Furnished and Installed by Subcontractor). 
Relay Protection Package
Shunt trip module (1)
Fiber Patch Panel enclosure (1)
SEL 751A relay in cabinet with: UPS, Power Supply 

End Major Components Section





Electrical:
Subcontractor is responsible for providing all labor, equipment and material to perform the following work listed below in accordance with the Subcontract Documents, NESC and NEC so that the system(s) are complete, functional and operational. These Subcontractor responsibilities are further described below: 

1. Mobilization and General Conditions 

2. Receipt of shipment, unloading material and equipment from trucks, handling and storing/protecting material and equipment from point of delivery at job site to stockpile/laydown area to point of Installation including the following Owner/Prime contractor provided equipment: 
a. Intentionally left blank 
b. Inverters
c. Transformer & Interconnection Gear
d. DAS package, Met station and Relay Package

3. Installation of material and equipment items procured by Prime contractor or Utility. These items are further described in the Contract Documents and listed as follows: a. Same as list in 2. Above. 

4. Subcontractor shall protect equipment once received onsite from weather and damage form improper storage.

5. Subcontractor shall collect and maintain all shipping documents and inventories provided with shipment and maintain copies of documents and provide originals of documents to the Prime contractor. 

6. Subcontractor shall immediately report all damaged equipment with written description and photos. Subcontractor shall count and inventory all received equipment and materials and report immediately any inconsistencies between the shipping information and the actual quantities. Subcontractor shall be responsible to furnish any lost, damaged, or stolen material provide by Prime contractor. 

7. Subcontractor shall furnish all incidental materials and equipment which are not listed above but required to install and complete a fully operational System (from inverters to POI). 

8. Furnish and install excavation, boring, clean fill, backfill, compaction, compaction testing, trenching coordination with Contractor, and inspections to complete scope of work per drawings and contract requirements. 

9. Provide all trenching, backfill and compaction and return grade to preexisting condition or better. Back fill is to be performed in one-foot lifts to 80% compaction or direction per drawings/Geotech report. Subcontractor shall be responsible to correct sinking and settling trenches. 

10. Excess spoils to be deposited onsite per contractor direction.

11. Detectable/metallic trench tape to be used at 12” below grade in all trenches. 

12. Subcontractor to be responsible for keeping trenches clear or water, trash, and debris. 

13. Subcontractor shall coordinate workflow at direction of Prime contractor to allow for coordination of tasks throughout project duration. Subcontractor to provide suitable trench plates if/as required when trenches cut off access to portions of the site. 

14. Subcontractor shall provide warning barricade around open trenches, provide stepped trenches as required, provide proper means of ingress/egress, and always follow OSHA requirements. 

15. Provide / Install and coordinate all conduit and electrical work as necessary with concrete forming and pouring operation and install all conduit within and below equipment pads. Provide spare communication conduit at equipment pads for metering and DAS. 

16. Provide and Install equipment pads per drawing requirements.

17. Provide backfill, clean fill, slurry, compaction, compaction testing, as required per site drawings and contract at equipment pads. 

18. All conduit entry into enclosures shall be from the bottom of the enclosure to prevent water infiltration into the equipment unless otherwise specified. Conduit hubs at equipment enclosures shall be weather tight fittings to prevent water infiltration. Submittals of products for weather tight fittings are required to be approved in advance of use. 

19. Conduit will be PVC Schedule 40 below grade unless otherwise shown. Vertical PVC conduit turned up from a trench and all above ground conduit shall be Schedule 80 unless otherwise shown. PVC conduit exposed to direct sunlight will be UV rated. Vertical PVC conduits connected to an enclosure shall have Expansion Sleeves to allow for expansion and contraction. All expansion fitting to be set at halfway point. 

20. All conduit ends shall be terminated with approved fitting. Conduit stub-ups in equipment windows shall have minimum of bell ends. 

21. All wire/conductors transitioning to underground conduit will have uniform drip loops and pass through weather heads to avoid moisture collection and shall be sealed with appropriately rated foam (UV resistant and outdoor rated). 

22. All conduit opening at enclosures to be sealed with approved fire retardant foam sealant. 

23. Furnish and Install all materials and equipment for complete AC System (from inverters to Point of Interconnection) (other than Prime contractor provided project components listed above). All AC Wiring conductors will be as specified on the drawings and Subcontract Documents. 

24. Subcontractor shall provide and install all required strut, strut hardware, fasteners, anchors required to complete scope of work. All hardware exposed to elements shall be stainless steel or galvanized. 

25. All conductors installed by Subcontractor shall be per drawings and submitted, approved specification, type and size.

26. All conductors installed by Subcontractor shall be labeled on both ends at termination, in accessible pull box, hand hole or junction cabinet.

27. No conductor shall be spliced unless written approval by Prime Contractor. In the case conductor splicing is approved it will be by Engineer approved location, method, and type.

28. All terminations shall be per approved method, type, size, with proper anti oxide inhibitor applied.

All terminations shall be torqued per manufacturer required value and marked with permanent method. 

30. Provide / Install MV conduit runs and pull boxes from MV Equipment pad to Point of Interconnection. (POI). 

31. Provide / Install Fiber Optic runs if required.

32. Provide all trenching, back fill, clean fill, slurry, compaction, compaction testing, for equipment pad preparation.

33. Subcontractor shall provide and install all conduits required by drawings and or contract between MV meter gear, Stepdown transformer, PV gear, Relay and DAS auxiliary equipment rack, and transformers.

34. Provide / Install equipment pad for MV meter gear, stepdown transformer, and PV gear. Field verify equipment pad location 

35. Provide / Install ALL Connectors and Terminations including Medium Voltage terminations. 

36. Provide fasteners and fastening of the Equipment per Specifications. 

37. Subcontractor shall install, assemble, anchor, terminate, and test MV meter gear as required per site drawings and contract requirements. 

38. Subcontractor shall install, anchor, terminate, and test step down transformer as required per site drawings and contract requirements.

39. Transformer low side terminations shall be installed with stainless steel or grade 8 hardware. Hardware shall be torqued and marked per manufacturer requirements. Proper anti-oxidant shall be applied at all terminations.
 
40. Subcontractor shall install, assemble, anchor, terminate, and test PV gear as required per site drawings and contract requirements.

41. PV gear terminations shall be installed with stainless steel, grade 8 hardware, or manufacturer provided hardware. Hardware shall be torqued and marked per manufacturer requirements. Proper anti-oxidant shall be applied at all terminations.

42. Subcontractor shall install, assemble, anchor, terminate, and test Inverters as required per site drawings and contract requirements. 

43. Subcontractor shall install provide and install complete Electrical Grounding of AC Equipment, DAS system equipment, auxiliary racks up to Point of Common Coupling (POCC) per drawing requirements to satisfaction of AHJ. This includes but is not limited to the following: a. Grounding system at equipment pads and electrical equipment racks. 
c. Perimeter fence grounding as required by site drawings.
d. Furnish and Install grounding system including, but not limited to Posts; Combiners; Inverters,
e. Provide and Install all equipment pad grounding. 

44. Utility Interconnection Scope of Work: Subcontractor will work in coordination with Prime contractor, MV contractor, and the Utility, to allow Utility to complete its interconnection work. Interconnection scope of work, procurement details and responsibilities are further described in the project drawings and Subcontract Documents. 

45. Provide and install equipment, conduit, fiber, conductors, and related accessories for the communications system as further described on the Subcontract Documents. 

46. Subcontractor will furnish material and equipment required to perform all installation activities as described below, unless otherwise noted above: a. Communications conduit, cable, and terminations for each inverter DAS system. b. Communications conduit, cable, and terminations for the project meter. c. Communications and auxiliary conduit, cable, and terminations for the protection relays. 

47. Installation of Protection Relay package. The Subcontractor will be responsible for receiving, unloading and installing the following Prime contractor supplied Relay components and enclosures. Relay testing/commissioning contractor will only commission Relay devices and System. Device cabling in conduits provided and installed by Subcontractor. Subcontractor will coordinate with/assist Relay Commissioning contractor for the full commissioning of the project relay protection system. Subcontractor will provide and install the associated conduit, power, communications cables, and terminations for integration of the Relay stations and devices/enclosures for the functional operation system and system components. 
a. Relay Enclosures (1) 
b. PV breaker shunt trip module (1) 
c. Fiber patch panel enclosure (1) 

48. Installation of DAS. The Subcontractor will be responsible for receiving, unloading and installing the following Prime contractor supplied DAS components and enclosures (Quantity for basis of estimate). Communications contractor will only commission MET/DAS station devices and System. Device cabling in conduits provided and installed by Subcontractor. Subcontractor will coordinate/assist with Communications contractor for the full commissioning of the project DAS system. Subcontractor will provide and install the associated conduit, power, communications cables, and terminations for integration of the MET stations and devices/enclosures for the functional operation of the full site DAS system and DAS components. 
a. Enclosures (4) 
b. Datalogger assemblies (1) 
c. Environmental station cabinet (2) 
d. Temp Sensors, Back of Module (2) 
e. POA pyranometers and GHI pyranometers (2) 
f. Ambient temp sensor (1) 
g. Anemometer and directional vane (1) 

49. All other communication system related materials and components required for a complete installation (i.e. reference voltage wire, data cable, monitor wiring terminations, wire management, accessories materials and mounting materials) will be furnished and installed by Subcontractor. 

50. Complete PV System Testing and Commissioning as required for Substantial Completion – this includes but is not limited to IRT (megger testing) of all conductors installed by Subcontractor, continuity testing, string VOC testing, as well as visual and mechanical testing for entire system, and inverter commissioning. Includes completion of DAS pre-commissioning checklists to certify that DAS installation is complete, prior to DAS commissioning. Written records of testing and commissioning will be completed and submitted to Prime contractor. – (See Annex E) 
a. Cable insulation test/IRT testing (every conductor installed by Subcontractor)
b. VLF/Hi-Pot testing of Medium Voltage cables
c. VOC (performed by contractor installing source circuits)
d. Polarity test of all circuit conductors
e. Ground resistance test at each of major equipment
f. PV main breaker testing
g. Transformer testing
h. Inverter startup and commissioning test (includes IR scan of terminations)
i. Startup and commissioning test of each piece of equipment with AC power 


51. Substantial Completion of the PV System will occur after the following activities are complete. (Note: It is understood that some of these items listed below are outside the control of the Subcontractor):
a. Certification, testing and commissioning check lists by Subcontractor. 
b. Electrical Service inspection by Authority Having Jurisdiction. 
c. Approval by Prime contractor and system owner. 
d. Approval by the Utility. 
e. Successful Commissioning of the Data Acquisition System and Inverters 
f. Start up and Commissioning of Inverters including adjustment to inverter Power Factor. 
g. Approval by DAS vendor and Inverter manufacturer 
h. Final Electrical Inspection passed by the Authority Having Jurisdictions. 
i. Power and energy for the project is generated as planned and the system is functional and operational for the beneficial use by the system owner. 

52. Subcontractor shall furnish and install the following items, which are, or may be, further described in the Project Documents and are not limited to items listed below:
a. Equipment signs and labels per drawings and Code required (NESC and NEC) Identification. 
b. Arc Flash Warning signs on all AC equipment with specific rating information which is provided by the Engineer. 
c. All grounding, including but not limited to, equipment pad ground loops and ground for inverters, conductor raceways, and equipment. 
d. Wiring, supports, attachments, conductors, connectors, terminations, hardware, ground lugs, wire management and miscellaneous appurtenances for a fully functional DC/AC Photovoltaic System. 
e. Communication cable and fiber, connectors, terminations, hardware and miscellaneous appurtenances and material for a fully functional Data Acquisition System. 

53. Non-Utility Work to be performed by others 
a. The following work is shown on the Project Documents and will be provided and installed by Others. It is this Subcontractor’s responsibility to closely coordinate with Prime contractor and other subcontractors during the installation of these components of their work to allow for proper installation of corresponding electrical equipment: 
b. Site Preparation and civil work, 
c. Clearing of vegetation and trees, 
d. Construction of driveways and construction entrances, 
e. Fencing and gates, 
f. Sediment and erosion control, 
g. Storm water management facilities, 
h. Gravel laydown area installation (and later removal), 
i. Permanent drainage system related to storm water management, 
j. Site survey and establishment of layout controls, 
k. Seeding and turf establishment, 
l. Post or Pile Installation for the Modules Racking System. 

54. Requirements of the Work- Continued: 
Submittals: (see submittal requirement exhibit) 
Subcontractor shall prepare and deliver Submittals to the Prime contractor prior to the procurement of materials and equipment. Submittals include the following categories: 
a. Plans and Drawings 
b. Shop Drawings 
c. Catalog Cut Sheets (Product Data Sheets) 
d. Safety Data Sheets (SDS) 
e. Product information sheets 
f. Design or Engineering Calculations 
g. Letters (from Manufacturer or Engineer or Subcontractor) 
h. Sample of product (product sample) 
i. Mockup (including field mockup and photo of mockup) 
j. Plans for QC, Commissioning and Testing. 

55. The Subcontractor will provide a list of submittals (Annex-A) for the project. The list of submittals shall include, at minimum, the List of Submittals, provided in (Annex-A). 

56. The Subcontractor will submit to the Prime contractor the detailed List of Submittals within three (3) business days of the earlier date of either the notice to proceed or execution date of the Subcontract. The Subcontractor will identify any submittal items which are not included or will be provided at a later date and this will be subject to review and approval by the Prime contractor. For example, The Subcontractor may note that certain Mockups may be completed and submitted at a later date. 

57. The Subcontractor will provide all submittals items on the approved List of Submittals within ten (10) business days of the earlier date of either the notice to proceed or the execution date of the Subcontractor. 

General Requirements 
58. Subcontractor is responsible for providing all labor, equipment and material to perform the work in accordance with the Subcontract Documents so that the system is completely functional and operational. 
59. Where the term Contractor is used in the Subcontract Documents, this term shall refer to this Subcontractor unless noted otherwise. 
60. General requirements are further described as follows: 
61. Work hours will comply with local ordinances and permits (if applicable). Note the specific requirement of the Conditional Use Permit, Interim Use Permit and Building Permit. Work on weekends and holidays requires prior request and approval by Prime contractor. 
62. The work and any stored or uninstalled materials and equipment shall be continuously secured and safe from any potential damage due to wind and weather. 
63. If work area shelters or temporary shelters or structures are provided, Subcontractor shall consider safety and potential damage due to wind and weather when employing such shelters. 
64. System and components are designed for 25-year life. Installation and workmanship are expected for at least the design life of the system. 
65. Maintain record drawings or as-built drawings. Provide weekly updates of as-built drawings in the field office for use by Prime contractor. 
66. Provide a red line copy of final as-built drawings to Prime contractor within one week of system commissioning. 
67. Minimum weekly planning and sequencing meeting with the Prime contractor and the Subcontractor’s project manager and/or site supervisor. Coordination of the work with Prime contractor and the work of other contractors is necessary to ensure timely scheduling and completion of work. Provide sufficient material and labor to meet Prime contractor’s schedule requirements. Compliance with schedule requirements includes, but is not limited to, additional equipment, manpower, and overtime at this Subcontractor’s sole cost to meet the schedule requirements. 
68. Final testing and commissioning of each system as it is completed. 
69. Dumpster for recycling and trash disposal shall be supplied by Subcontractor 
70. Locate any existing utilities prior to the start of work. 
71. If any Contractor or Subcontractor employees performing Work at the Site are non-English speakers, contractor shall provide a bilingual employee or translator who shall be responsible for all communication
